# API Reference: otfabric/go-dnp3

The public API by package. The [Go reference](https://pkg.go.dev/github.com/otfabric/go-dnp3)
has every symbol with its documentation; this page is the map.

## Table of contents

- [Package `dnp3`](#package-dnp3)
- [Package `client`](#package-client)
- [Package `server`](#package-server)
- [Package `app`](#package-app)
- [Package `transport`](#package-transport)
- [Package `link`](#package-link)
- [Package `secauth`](#package-secauth)

## Package `dnp3`

What client and server share.

### Errors

| Symbol | Kind | Meaning |
|--------|------|---------|
| `ErrClosed` | sentinel | Operation on a closed client, server or association |
| `ErrNotConnected` | sentinel | Request on a client without a channel |
| `ErrConnectFailed` | sentinel | Dial, TLS handshake or stream opener failed |
| `ErrConnectionLost` | sentinel | The channel ended during a request |
| `ErrTimeout` | sentinel | No response, confirmation or link answer in time |
| `ErrProtocol` | sentinel | The peer violated the protocol |
| `ErrBusy` | sentinel | Already connected, or too many requests waiting |
| `ErrInvalidOption` | sentinel | An option or argument a client or server cannot use |
| `ErrAuthentication` | sentinel | Secure authentication failed |
| `*IINError` | type | The outstation refused a request: `Function`, `IIN` |
| `IINErrorBits` | const | The IIN2 bits that make a response an `IINError` |
| `*CommandError` | type | A control was not executed: `GV`, `Index`, `Status` |
| `*FileError` | type | A file operation was refused: `Op`, `Status`, `Text` |
| `*AuthError` | type | An authentication error from the peer: `Code`, `User`, `Text`; matches `ErrAuthentication` |

See [ERRORS.md](ERRORS.md).

### State

`State`: `StateDisconnected`, `StateConnecting`, `StateConnected`.

### Logger and Metrics

| Symbol | Meaning |
|--------|---------|
| `Logger` | `Debugf`, `Infof`, `Warnf`, `Errorf` |
| `FieldLogger` | `Logger` with key-value entries and `With` |
| `ContextLogger` | `Logger` with context-aware entries |
| `NopLogger()`, `NewStdLogger(*log.Logger)`, `NewSlogLogger(slog.Handler)`, `NewSlogFieldLogger(slog.Handler)` | Constructors |
| `Metrics` | Connections, frames, framing errors, fragments, decode errors |
| `NopMetrics` | Embed to implement only some callbacks |
| `RequestMetrics` | Client: `OnRequest`, `OnRequestDone`, `OnRetry` |
| `ClientMetrics` | Client: `OnTaskDropped`, `OnLateResponse` |
| `ServerMetrics` | Server: `OnHandled`, `OnEventsDiscarded`, `OnUnsolicited` |

See [OBSERVABILITY.md](OBSERVABILITY.md).

## Package `client`

The master for one outstation.

### Construction and lifecycle

| Symbol | Meaning |
|--------|---------|
| `New(addr, opts...)` | A client; not connected yet. The port defaults to 20000 |
| `Dial(ctx, addr, opts...)` | `New` and `Connect` |
| `(*Client).Connect(ctx)` | Open the channel and run the startup sequence; when the sequence fails, the channel is closed and the client is disconnected |
| `(*Client).Close()` | Close, stop reconnecting and the tasks; waits for the client's goroutines, so the `Handler` and the state handler call `go c.Close()` instead |
| `(*Client).State()`, `Addr()`, `Outstation()` | Accessors |
| `(*Client).SecurityStatistics()` | The master's security statistics, indexed by `secauth.Statistic` (session key changes, challenges answered, errors received, ...); all zero without secure authentication |

### Options

| Option | Default | Meaning |
|--------|---------|---------|
| `WithAddresses(local, remote)` | 1, 10 | Link addresses of master and outstation |
| `WithHandler(Handler)` | none | Receives the measurements of every response and unsolicited response |
| `WithStateHandler(func(State, error))` | none | Channel state changes |
| `WithLogger`, `WithMetrics` | silent | See [OBSERVABILITY.md](OBSERVABILITY.md) |
| `WithDialer(Dialer)` | `net.Dialer` with a 10 s timeout | TCP dialer of `Connect`, the reconnects and the dual end point's own dial (`DialContext(ctx, "tcp", addr)`, the address given to `New`); the TLS handshake that follows runs over its connection and is bounded to 10 s. A connection exactly when the error is nil: neither fails the dial, a connection with an error is closed; the error wraps `dnp3.ErrConnectFailed`. It must honour ctx (Connect's, or the reconnect attempt's), which also carries the 10 s dial timeout; nil keeps the default. `WithStream` openers do not use it |
| `WithStream(StreamOpener)` | TCP | Any byte stream: serial, UDP (`UDP(addr)`, `UDPFrom(local, remote)` from a fixed local port, or `UDPWithDialer(Dialer, addr)` with a caller's dialer, called with network `"udp"`), an outstation that connects (`Accept(net.Listener)`, listening only, with one Accept in progress that a later attempt takes over; the client does not close the listener), a pipe |
| `WithDualEndpoint(net.Listener, allow)` | off | The TCP dual end point (13.2.3.1.3): dial the outstation and take the connections it establishes on the listener, one at a time, the master's own first; `allow` validates the outstation's address. `Close` closes the listener; excludes `WithStream` |
| `WithTLS(*tls.Config)` | off | TLS |
| `WithReconnect(Reconnect)` | off | Reconnect with exponential backoff (`MinDelay`, `MaxDelay`); `Jitter` (0 to 1, default 0) draws each delay d from [(1-Jitter)·d, d] |
| `WithRetry(Retry)` | off | Retries of idempotent requests (`Attempts`, `Backoff`, `MaxBackoff`, and `Jitter`, 0 to 1, default 0, which draws each pause d from [(1-Jitter)·d, d]); each repeat is a new request with the next SEQ, and a time synchronization starts again with fresh times |
| `WithResponseTimeout(d)` | 5 s | Per response fragment |
| `WithMaxFragment(n)` | 2048 | Largest fragment reassembled; below 2048 is outside 4.3 Rule 3 |
| `WithMaxResponse(n)` | 16 MiB (`DefaultMaxResponse`) | Octets collected of one response, all its fragments counted, each as the larger of its octets and 48 octets per decoded object (one dense fragment can exceed a small limit); at least 249. A response beyond it is abandoned with `dnp3.ErrProtocol` at the fragment that crosses the limit, which is not confirmed (Table 6-2); the `Result` holds the fragments before it. `math.MaxInt` puts no limit |
| `WithMaxRequestFragment(n)` | unlimited | Largest request sent, at least 249 (4.3 Rule 4); a larger one fails with `ErrInvalidOption`; a critical request that fits only without the aggressive mode objects is sent challenged; `WriteFile` sizes blocks to fit |
| `WithLink(Link)` | unconfirmed | `Confirmed` (serial only: 13.2.1.1 forbids it over IP), `Timeout` (2 s), `Retries`, `KeepAlive` (60 s, any positive duration; negative disables it, for testing only); time synchronization messages always unconfirmed (10.3.4.1) |
| `WithStartup(Startup)` | `Integrity` | `DisableUnsolicited`, `Integrity`, `EnableUnsolicited` on each connect; `EnableUnsolicited` also sets the other two (5.1.1.2 Rule 1); `Startup{}` runs nothing; `EnableUnsolicited` is sent again after an outstation restart |
| `WithTimeSync(TimeSync)` | LAN over a `net.Conn`, non-LAN otherwise, with a fallback to non-LAN | What NEED_TIME triggers: `TimeSyncLAN`, `TimeSyncNonLAN`, `TimeSyncClearNeedTime` (WRITE g80v1 index 4), `TimeSyncNone` (nothing) |
| `WithAutoClearRestart(bool)` | on | Clear DEVICE_RESTART when reported |
| `WithAutoIntegrity(bool)` | on | Integrity poll on restart (restart procedure), overflow, and a same-SEQ new unsolicited response |
| `WithAutoEventPoll(bool)` | off | Poll the classes the IIN reports events for |
| `WithSolicitedConfirm(bool)` | on | Confirm solicited responses that ask for it. Off is for tests and diagnostics only: the outstation keeps the events it sent, and a multi-fragment response stalls after its first fragment |
| `WithUnsolicitedConfirm(bool)` | on | Confirm unsolicited responses that ask for it. Off is for tests and diagnostics only: the outstation repeats them; a repeat reaches the `Handler` once |
| `WithPoll(Poll)` | none | A periodic READ (`Interval`, `Headers`); repeatable |
| `WithQueueLimit(n)` | 64 | Requests that may wait for their turn |
| `WithSecureAuthentication(secauth.User)` | off | Secure Authentication: session key change with an update key (on connect, at the interval, after the key change count, after an outstation restart, and again soon after an authentication failure, at most 3 times until a change succeeds; while there are no keys a backoff from 1 s, at most 3 retries, then the interval), challenge replies, the key status authenticated with the last monitoring key |
| `WithKeyChangeInterval(d)` | 15 min | How often the session keys are changed; 0 turns the interval off, leaving the count |
| `WithKeyChangeCount(n)` | 1000 (`DefaultKeyChangeCount`) | The session keys are also changed after n authentication messages sent or received, and the change is tried again until one succeeds; 1..`MaxKeyChangeCount` (2^31) |
| `WithChallengeMACs(algs...)` | all but HMAC-SHA-1/4, and over TCP/UDP the 8-octet truncations | The MAC algorithms an outstation's challenge may ask for; the reply and the aggressive mode requests use the challenge's algorithm. The MACs of a key status and of a key change confirmation are accepted by the same rule |
| `WithAggressiveMode(fcs...)` | off | Send these function codes (`secauth.DefaultCritical` when none) in aggressive mode, once a challenge was answered since the last key change; a refused request makes the next one challenged, error 4 turns it off for the connection; `New` refuses it without `WithSecureAuthentication` |

Constants: `DefaultPort` (20000), the port `Dial` uses when the address has none;
`DefaultTLSPort` (19999), the port with `WithTLS`;
`DefaultKeyChangeCount` (1000) and `MaxKeyChangeCount` (2^31), the default and
the largest session key change count; `DefaultMaxResponse` (16 MiB), the limit
of `WithMaxResponse`.

Application code the client calls that does not return normally is logged
with its stack (`callback did not return normally`, see
[OBSERVABILITY.md](OBSERVABILITY.md)), and the client goes on: a metrics
callback or the logger as if it had returned; a `Dialer`, `StreamOpener`,
the listener of `Accept` or `WithDualEndpoint`, or a `tls.Config` callback
as an attempt to connect that failed (`dnp3.ErrConnectFailed`); `allow` as
a connection refused; the `io.Writer` of `ReadFile` or the `io.Reader` of
`WriteFile` as a transfer that failed, which is aborted.

### Requests

Every request takes a `context.Context` and returns a `*Result` (its fields
`Fragments` and `IIN`, the IIN of all fragments; `Measurements()`,
`Headers()`) where there is one.

| Method | Function codes |
|--------|----------------|
| `Read(ctx, headers...)` | READ |
| `IntegrityPoll(ctx)` | READ class 1, 2, 3, 0 |
| `EventPoll(ctx, classes...)` | READ class 1..3 |
| `Operate(ctx, mode, cmds...)` | SELECT + OPERATE, DIRECT_OPERATE, DIRECT_OPERATE_NR; returns the statuses |
| `WriteTime(ctx, t)` | WRITE g50v1 |
| `SyncTime(ctx, procedure)` | RECORD_CURRENT_TIME + WRITE g50v3, or DELAY_MEASURE + WRITE g50v1 |
| `DelayMeasure(ctx)` | DELAY_MEASURE |
| `ColdRestart(ctx)`, `WarmRestart(ctx)` | COLD_RESTART, WARM_RESTART; return the delay |
| `ActivateConfig(ctx, headers...)` | ACTIVATE_CONFIG with file specifications (g70v8) or octet strings (g110); returns the `app.ActivateConfigStatus` of each g91v1 object of the response, `ErrProtocol` without one; never retried |
| `EnableUnsolicited(ctx, classes...)`, `DisableUnsolicited` | ENABLE_UNSOLICITED, DISABLE_UNSOLICITED |
| `AssignClass(ctx, class, headers...)` | ASSIGN_CLASS |
| `Freeze(ctx, clear, noAck, headers...)` | IMMED_FREEZE, FREEZE_CLEAR and their `_NR` forms |
| `FreezeAtTime(ctx, at, interval, headers...)` | FREEZE_AT_TIME; an interval below 0 or of 2^32 ms or more is an `ErrInvalidOption` |
| `ClearRestart(ctx)` | WRITE g80v1 index 7 |
| `ClearNeedTime(ctx)` | WRITE g80v1 index 4 |
| `ReadAttributes(ctx, variation)`, `WriteAttribute(ctx, variation, a)` | READ / WRITE g0, set 0 |
| `ReadAttributeSet(ctx, set, variation)`, `WriteAttributeSet(ctx, set, variation, a)` | The same for another set |
| `Write(ctx, headers...)` | WRITE |
| `Request(ctx, fc, headers...)` | Any function code |
| `ReadFile`, `WriteFile`, `ListDirectory`, `FileInfo`, `DeleteFile`, `AuthenticateFile` | The file functions (group 70); `ReadFile`, `WriteFile`, `ListDirectory` and `DeleteFile` take `FileOptions` (`MaxBlockSize`, `AuthKey`, `Permissions`, `Append`, `Created`); a directory listing longer than 16 MiB (each decoded entry counted with 48 octets) is refused with `dnp3.ErrProtocol`; `ReadFile` refuses data beyond the size announced in the OPEN_FILE answer with `dnp3.ErrProtocol` (a size of 0 or 0xFFFFFFFF does not limit it) |
| `Broadcast(ctx, dest, fc, headers...)` | A request to a broadcast address (`link.BroadcastNoConfirm` 0xFFFD, `BroadcastConfirm` 0xFFFE, `BroadcastOptionalConfirm` 0xFFFF); no answer, IIN1.0 in the next response |

Commands: `Command{Index, Value, GV}`, built with `CROB(index, op, on, off)`
and `SetPoint(index, value)`; `CommandMode`: `SelectBeforeOperate`,
`DirectOperate`, `DirectOperateNoAck`.

### Measurements

`Handler` (`HandleMeasurements(ResponseInfo, []Measurement)`) and
`HandlerFunc`; `Measurement{GV, Index, Value, Event}`; `ResponseInfo{Unsolicited,
IIN, Seq, FIR, FIN}`; `Measurements(*app.Fragment)` extracts them from any
fragment. A measurement is indexed point data; its `Value` is one of
`app.Binary`, `DoubleBitBinary`, `BinaryCommandEvent`, `Counter`, `Analog`,
`AnalogDeadband`, `AnalogCommandEvent`, `AbsoluteTime` (g50v4), `BCD`
(g101), `UnsignedInteger` (g102), `OctetString` or `SecurityStatistic`.
[OBJECTS.md](OBJECTS.md) lists the objects.

A `Handler` that also implements `FragmentHandler`
(`HandleFragment(ResponseInfo, *app.Fragment)`) gets every response fragment
whole, before its measurements: null responses (their IIN) and objects that
are not point data, such as virtual terminal event data (g113), too. The
fragment is shared: read it, do not change or keep it.

The handler runs on a goroutine of its own, in order. While it is 64
fragments behind, unsolicited responses are neither processed nor
confirmed (the outstation repeats them) and the automatic polls wait; a
handler that does not return normally is logged with its stack, and the
fragment is lost. It must not call `Close`: call `go c.Close()` there.

## Package `server`

The outstation.

### Server

| Symbol | Meaning |
|--------|---------|
| `New(opts...)` | An outstation |
| `(*Server).ListenAndServe(addr)` | TCP (with `WithTLS`, TLS) on addr; when empty `:20000`, or `:19999` with TLS |
| `(*Server).Serve(net.Listener)` | Accept on any listener; an Accept that returns neither a connection nor an error, or a connection whose `RemoteAddr` does not return normally, is an Accept error (the same for `Group.Serve` and `ServeByMasterIP`) |
| `(*Server).ServeConn(io.ReadWriteCloser, net.Addr)` | Serve one stream: serial, a pipe |
| `(*Server).ServeUDP(net.PacketConn)` | DNP3 over UDP; answers the address that sent last |
| `(*Server).ServeUDPTo(net.PacketConn, net.Addr)` | The same, with the master's address known from the start |
| `(*Server).ServeUDPFixed(net.PacketConn, net.Addr)` | DNP3 over UDP answering one fixed master port (Table 13-1 case 1); datagrams from other IP addresses are ignored |
| `ServeByMasterIP(net.Listener, routes...)` | Multiple masters, method 1 (13.2.3.5.1): each connection goes to the first `Route{Masters, Server or Group}` whose prefix holds the master's IP address; others are closed |
| `NewGroup(servers...)` | Several outstations, each a `Server` at its own address, on the same connections (multi-drop); `(*Group).ListenAndServe`, `Serve`, `ServeConn`, `ServeUDP`, `Servers`, `Close` |
| `(*Server).DialAndServe(ctx, addr, Redial)` | The dual end point: connect to the master (with the dialer of `WithDialer`), serve, reconnect (`Redial{MinDelay, MaxDelay, Jitter}`, 1 s, 1 min and 0; `Jitter`, 0 to 1, draws each delay d from [(1-Jitter)·d, d], outside it `dnp3.ErrInvalidOption`); `ctx.Err()` when ctx ends, `nil` after `Close` |
| `(*Server).Address()` | The outstation's link address |
| `(*Server).Database()` | The points |
| `(*Server).SetIndications(bits, on)` | LOCAL_CONTROL, DEVICE_TROUBLE, CONFIG_CORRUPT |
| `(*Server).Restart()` | Behave as after a restart |
| `(*Server).Now()` | The outstation's clock, set by time synchronization |
| `(*Server).CloseConnections()` | Drop the connections, keep serving |
| `(*Server).Close()` | Stop everything, the TLS handshakes in progress too; waits for the goroutines, so a `Handler` method calls `go srv.Close()` instead |

### Options

| Option | Default | Meaning |
|--------|---------|---------|
| `WithAddress(a)` | 10 | Outstation link address |
| `WithMasters(addrs...)` | any | Masters answered; their associations exist from the start |
| `WithSelfAddress(bool)` | off | Accept the self address 0xFFFC |
| `WithMasterIPs(prefixes...)` | any | Masters by IP address: other TCP connections are closed at accept, other UDP datagrams ignored |
| `WithHandler(Handler)` | `NopHandler` | Controls, and the optional handler interfaces |
| `WithLogger`, `WithMetrics` | silent | See [OBSERVABILITY.md](OBSERVABILITY.md) |
| `WithTLS(*tls.Config)` | off | TLS for `ListenAndServe`, and the TLS client configuration of `DialAndServe` |
| `WithDialer(Dialer)` | `net.Dialer` with a 10 s timeout | TCP dialer of `DialAndServe` (`DialContext(ctx, "tcp", addr)`; ctx carries the 10 s dial timeout and the cancel of `DialAndServe`'s context and `Close`, and a custom dialer must honour it); with `WithTLS` the handshake runs over its connection. A connection exactly when the error is nil: neither fails the attempt, a connection with an error is closed; failed attempts are logged wrapping `dnp3.ErrConnectFailed`. nil keeps the default. `server.Dialer` has the shape of `client.Dialer` |
| `WithMaxConnections(n)` | 16 | Concurrent connections, counted from accept (during a TLS handshake too); a connection beyond the limit is closed |
| `WithMaxAssociations(n)` | the number of `WithMasters`, else 16 | Associations, one per master link address, each with its event buffers; a frame of another master address beyond them is dropped, logged at debug level and reported to `OnDecodeError`. An association ends when the server is closed, so the limit counts the master addresses heard since `New`; `New` refuses n below the number of `WithMasters`; `WithMaxAssociations(65520)` puts no limit |
| `WithMaxFragment(tx, rx)` | 2048, 2048 | Largest response sent, request reassembled |
| `WithConfirmTimeout(d)` | 5 s | Wait for an application confirmation |
| `WithSelectTimeout(d)` | 10 s | A SELECT's validity |
| `WithMaxControls(n)` | 16 | Controls per request, each point of a pattern control block counted; more get TOO_MANY_OBJS |
| `WithUnsolicited(Unsolicited)` | disabled | `Enabled`, `Classes`, `HoldTime`, `HoldCount`, `Retries`, `RetryDelay` |
| `WithLink(Link)` | unconfirmed | As for the client. A TCP connection on which no master sends a frame within `KeepAlive` and `Timeout` is closed |
| `WithEventLimits(map[PointType]int)` | 100 each | Events buffered per type and master |
| `WithTimeSync(interval)` | never | NEED_TIME at start and after the interval |
| `WithDeadbandIntegerOnly(bool)` | off | Analog input deadbands (g34) in variations 1 and 2 only; a READ of g34v3 gets IIN2.1 |
| `WithAttributes(map[uint8]app.Attribute)` | none | Device attributes of set 0 |
| `WithAttributeSet(set, attrs, writable...)` | none | Device attributes of another set; the writable variations take a value of the same type. An index-prefixed g0 WRITE writes each object to the set named by its own index |
| `WithFileServer(FileServer)` | none | File transfer |
| `WithFileTimeout(d, class)` | 5 min, class 1 | An open file no request names for `d` is closed and reported with a g70v6 HANDLE_EXPIRED event in `class` |
| `WithSecureAuthentication(SecureAuth)` | off | Challenge critical requests, accept aggressive mode, keep the security statistics: `User`, `Critical` (default `DefaultCritical`, the same as `secauth.DefaultCritical`; always completed with `secauth.MandatoryCritical`), `ReplyTimeout` (default `DefaultReplyTimeout`, 2 s), `StatisticsClass` (default 1), `StatisticsThreshold` (all statistics; unset: the defaults of Table 7-6), `Thresholds` (per statistic, 1..65 535), `NoAggressiveMode`, `ExpectedKeyChangeInterval` (default 30 min, negative: off), `ExpectedKeyChangeCount` (default 2000), `MaxKeyStatusRequests` (default 5, 2..255) |

Constants: `DefaultPort` (20000), `DefaultTLSPort` (19999), `DefaultEventLimit` (100),
`DefaultFileTimeout` (5 min), `DefaultReplyTimeout` (2 s), `DefaultExpectedKeyChangeInterval` (30 min),
`DefaultExpectedKeyChangeCount` (2000), `DefaultMaxKeyStatusRequests` (5), `MaxScheduledFreezes` (16: the FREEZE_AT_TIME
requests the server keeps waiting at once, counted across all associations;
a periodic one keeps its place until `Close`, and an interval below 100 ms
is served as 100 ms); the variable `DefaultCritical`. `Class` is an event class
(1..3) as `PointConfig`, `Unsolicited` and `SecureAuth` take it.

### Database

| Symbol | Meaning |
|--------|---------|
| `PointType` | `BinaryInput`, `DoubleBitInput`, `BinaryOutput`, `Counter`, `FrozenCounter`, `AnalogInput`, `FrozenAnalogInput`, `AnalogOutput`, `OctetString`, `TimeAndInterval` (g50v4, no class); and, kept by the outstation and refused by `Add`, `SecurityStatistic` (per master, with secure authentication), `BinaryOutputCommand`, `AnalogOutputCommand` (command events) |
| `PointConfig` | `Class`, `StaticVariation`, `EventVariation`, `Deadband` (a finite number ≥ 0), `ExcludeFromClass0`; for outputs `CommandEventClass`, `CommandEventVariation` (g13v2, g43v3) |
| `(*Database).Add`, `Remove`, `Get`, `Len` | Points |
| `(*Database).Update(t, index, value, mode)` | `EventMode`: `EventOnChange`, `EventForce`, `EventSuppress` |
| `(*Database).Batch(func(*Batch) error)` | Updates whose events are reported together (`Batch.Update` and the typed forms); a function that does not return normally is logged and counts as one that returned an error, which `Batch` returns |
| `AddBinaryInput` ... `AddOctetString`, `UpdateBinaryInput` ... `UpdateOctetString` | Typed forms |

### Handlers

| Interface | Called for |
|-----------|-----------|
| `Handler` | `Select(ctx, Command)`, `Operate(ctx, Command, OperateType)` return the status |
| `RestartHandler` | COLD_RESTART, WARM_RESTART |
| `TimeHandler` | Every time synchronization |
| `ApplicationHandler` | INITIALIZE_DATA, the application functions, SAVE_CONFIG, ACTIVATE_CONFIG; returns IIN2 bits only |
| `ActivateConfigHandler` | ACTIVATE_CONFIG, instead of `ApplicationHandler`: `ActivateConfig(ctx, headers)` returns an `app.ActivateConfigStatus` and IIN2 bits; without an error bit the response carries the status in one g91v1 object, qualifier 0x07 |
| `WriteHandler` | WRITE of device attributes of set 0 and octet strings |
| `AttributeSetWriteHandler` | WRITE of a writable attribute of a `WithAttributeSet` set, before it is stored |

`NopHandler`, `HandlerFunc`; `Command{GV, Index, Value, Master}`;
`OperateType`: `SelectBeforeOperate`, `DirectOperate`, `DirectOperateNoAck`.

A handler, `FileServer` or `File` that does not return normally is logged
with its stack, and the request goes unanswered, as one lost on the line
would; the association goes on. The other application code the server calls (metrics,
the logger, a stream, a listener, a `Dialer`, a `tls.Config` callback, the
function of `Database.Batch`) is logged alike, and the server goes on as
after an error of it.

### File server

`FileServer` (`Open`, `Delete`, `Info`), `FileAuthenticator`, `File`
(`io.Reader`, `io.Writer`, `Size`, `Close(abort)`), `FileRequest`, and
`FSFileServer{FS}`: a read-only server over any `fs.FS` that also lists
directories. It follows symbolic links when its `fs.FS` does (`os.DirFS`
does, also out of its directory); the `FS` method of an `os.Root` from
`os.OpenRoot` does not. A `File` returned with a refused OPEN_FILE is
closed; DELETE_FILE and OPEN_FILE of the same file (names compared
cleaned) in different associations exclude each other (FILE_LOCKED). A
`File.Close` that does not return normally is logged as `File.Close`, and
CLOSE_FILE is answered FATAL (CANNOT_ABORT for an abort) without text.

## Package `app`

| Symbol | Meaning |
|--------|---------|
| `Fragment{Control, Function, IIN, Headers}` | `Encode`, `AppendEncode`, `HeaderLen`, `String`; `Decode(b)`; `AppendObjectValue(b, gv, v)` encodes one object without header, as a free-format object carries it; a response refuses qualifier 0x06, group 60, request-only variations (Table 4-8) and a header whose objects carry no value (`ErrInvalidValue`) |
| `Header{GV, Qualifier, Start, Stop, Count, Objects}` | `EncodedLen`, `String` |
| `Object{Index, Value}`, `Value` | The closed set of value types |
| `GroupVariation`, `GV(g, v)`, `G1V0` ... `G122V2`, `OctetStringGV(g, n)` (variation 0 for n outside 1..255) | `Group`, `Variation`, `Name`, `Known`, `IsEvent`, `Size`; [OBJECTS.md](OBJECTS.md) lists them all |
| `FunctionCode`, `Func*` | `String`, `Defined`, `IsResponse`, `NoAck` |
| `IIN`, `IIN*` | `Has`, `IIN1`, `IIN2`, `String`; `IINBit` |
| `Control{FIR, FIN, CON, UNS, Seq}`, `SingleControl`, `ParseControl`, `NextSeq` | The application control octet (`Byte`, `String`) |
| `Qualifier`, `Qual*`, `RangeQualifier`, `CountQualifier`, `IndexQualifier` | Qualifier codes (`IsRange`, `IsCount`, `IsIndexed`, `IsFreeFormat`, `Prefix`, `Range`, `Valid`); `IndexQualifier` picks 0x17 or 0x28 while the count and indexes fit, else 0x29, 0x37, 0x38 or 0x39 (Table 4-7, 4.2.2.7.3.4) |
| `AllObjects`, `ClassHeaders`, `IndexRange`, `IndexList`, `CountOf`, `Ranged`, `Indexed`, `Counted`, `FreeFormat` | Header constructors |
| `Timestamp`, `TimestampOf`, `Now`, `MaxTimestamp` | DNP3 time (`Time`, `String`) |
| Point values | `Binary`, `DoubleBitBinary`, `BinaryCommandEvent`, `CROB`, `Counter`, `Analog`, `AnalogDeadband`, `AnalogOutput`, `AnalogCommandEvent`, `AbsoluteTime`, `CTO`, `TimeDelay`, `OctetString`, `BCD` (`Value`, `Negative`), `UnsignedInteger`, `DataSetCharacteristics` (g86v2, `Flags DataSetFlags`), `BufferFillStatus` (g81v1, `Fill`, `Overflow`, `Buffer`), `SecurityStatistic`, `Raw` |
| Enumerations | `Flags`, `DoubleBit`, `CommandStatus`, `OpType`, `TripClose`, `IntervalUnit`, `DataSetFlags` (`DataSetReadable` ... `DataSetMasterDefined`) |
| Attributes | `Attribute`, `AttrType`, `Attr*` variations, `StringAttribute`, `UintAttribute`, `IntAttribute`, `FloatAttribute`, `TimeAttribute`, `ListAttribute`, `AttributeListEntry`; read with `Text`, `Uint`, `Int`, `Float`, `List` |
| Activation status (g91v1) | `ActivateConfigStatus{Delay, Results}`, `ActivateConfigResult{Code, Text}`; `ParseActivateConfigStatus(data)` reads the data of the `Raw` that `Decode` returns for g91v1, `ActivateConfigStatus.Raw()` makes one. g91v1 decodes with a count, range or free-format qualifier |
| Files | `FileAuthentication`, `FileCommand`, `FileCommandStatus`, `FileTransport`, `FileTransportStatus`, `FileDescriptor`, `FileSpecification`, `FileMode`, `FileStatus`, `FileType`, `Permissions`, `AppendFileDescriptor`, `DecodeFileDescriptors` |
| Authentication | `AuthChallenge` ... `AuthUpdateKeyChangeConfirmation`, `MACAlgorithm`, `KeyWrap`, `KeyStatus`, `AuthErrorCode`, `ChallengeReason` |
| Errors | `ErrMalformed`, `ErrUnknownObject`, `ErrInvalidQualifier`, `ErrInvalidValue`, `ErrUnknownFunction` |

## Package `transport`

`Header` (`NewHeader`, `FIR`, `FIN`, `Seq`), `Segmenter` (`Segment`,
`Seq`), `Reassembler` (`NewReassembler`, `Add`, `Reset`, `Pending`),
`MaxSegment`, `MaxSegmentData`, `DefaultMaxFragment`; errors `ErrEmpty`, `ErrNoFirst`,
`ErrSequence`, `ErrTooLarge`, `ErrDuplicate`, `ErrNoData`.

## Package `link`

`Frame` (`Encode`, `AppendEncode`, `Control`, `Validate`, `String`),
`Decode`, `FrameLength`, `EncodedLen`, `CRC`, `Reader` (`NewReader`,
`ReadFrame`), `Function` (the `Primary*` and `Secondary*` codes; `Primary`,
`Code`, `Defined`, `HasData` for the user data functions, `UsesFCB` for the
functions whose frames set FCV, `String`), `Address` (`BroadcastConfirm`,
`BroadcastNoConfirm`, `BroadcastOptionalConfirm`, `SelfAddress`,
`MaxStationAddress`; `Broadcast`, `Reserved` for 0xFFF0–0xFFFB); errors `ErrFraming` (wrapped by all),
`ErrInvalidStart`, `ErrInvalidLength`, `ErrCRC`, `ErrInvalidFunction`,
`ErrShortBuffer`.

## Package `secauth`

`MAC(alg, key, data)`, `Equal(a, b)`, `AuthData(challenge, critical)`,
`KeyWrap(kek, plaintext)`, `KeyUnwrap(kek, wrapped)` (RFC 3394, `ErrKeyWrap`),
`KeyChangeData(control, monitoring, keyStatus)`, `ParseKeyChangeData(plain, keyStatus...)`,
`User{Number, UpdateKey, Key, MAC}` (`Algorithm`, `KeyWrapAlgorithm`, `SessionKeyLen`, `Validate`).
`Statistic` (`StatUnexpectedMessages` ... `StatRekeysDueToRestarts`, `NumStatistics`, `String`,
`DefaultThreshold`): the security statistics as g121 indexes, with the default event thresholds
of Table 7-6. `DefaultCritical`: the function codes challenged by default and sent in aggressive
mode. `MandatoryCritical`: the codes Table 7-7 marks MANDATORY, which package server always
challenges. `AggressiveOverhead`: what aggressive mode adds to a request.

